Step;t;t_d;theta_a;K;theta_o;theta_ho;theta_ho_dot;theta_h;L;L_d
0;0;14:00;30.3;0.81;40.9;8.3;2.4;49.2;0.0;0.0
1;3;14:03;30.3;0.81;41.8;15.4;1.8;57.2;0.0;0.0
2;6;14:06;30.3;0.81;42.7;20.9;1.4;63.6;0.0;0.0
3;9;14:09;30.3;0.81;43.6;25.0;1.1;68.6;0.0;0.0
4;12;14:12;30.3;0.81;44.4;28.2;0.8;72.6;0.0;0.0
5;15;14:15;30.3;0.81;45.1;30.6;0.6;75.7;0.0;0.0
6;18;14:18;30.3;0.81;45.9;32.3;0.4;78.2;0.0;0.0
7;21;14:21;30.3;0.81;46.6;33.6;0.3;80.2;0.0;0.0
8;24;14:24;30.3;0.81;47.3;34.5;0.2;81.8;0.0;0.0
9;27;14:27;30.3;0.81;48.0;35.1;0.1;83.1;1.0;0.0
10;30;14:30;30.3;0.81;48.6;35.5;0.1;84.1;1.0;0.0
11;33;14:33;30.3;0.81;49.2;35.7;0.0;84.9;1.0;0.0
12;36;14:36;30.3;0.81;49.8;35.8;-0.0;85.6;1.0;0.0
13;39;14:39;30.3;0.81;50.4;35.8;-0.0;86.2;1.0;0.0
14;42;14:42;30.3;0.81;50.9;35.7;-0.0;86.6;2.0;0.0
15;45;14:45;30.3;0.81;51.4;35.6;-0.1;87.0;2.0;0.0
16;48;14:48;30.3;0.81;51.9;35.4;-0.1;87.3;2.0;0.0
17;51;14:51;30.3;0.81;52.4;35.2;-0.1;87.6;2.0;0.0
18;54;14:54;30.3;0.81;52.9;34.9;-0.1;87.8;3.0;0.0
19;57;14:57;30.3;0.81;53.3;34.7;-0.1;88.0;3.0;0.0
20;60;15:00;30.3;0.81;53.7;34.4;-0.1;88.2;3.0;0.0
21;63;15:03;30.3;0.81;54.1;34.2;-0.1;88.3;4.0;0.0
22;66;15:06;30.3;0.81;54.5;33.9;-0.1;88.4;4.0;0.0
23;69;15:09;30.3;0.81;54.9;33.6;-0.1;88.5;4.0;0.0
24;72;15:12;30.3;0.81;55.3;33.4;-0.1;88.6;4.0;0.0
25;75;15:15;30.3;0.81;55.6;33.1;-0.1;88.7;5.0;0.0
26;78;15:18;30.3;0.81;55.9;32.9;-0.1;88.8;5.0;0.0
27;81;15:21;30.3;0.81;56.3;32.6;-0.1;88.9;5.0;0.0
28;84;15:24;30.3;0.81;56.6;32.4;-0.1;89.0;6.0;0.0
29;87;15:27;30.3;0.81;56.9;32.2;-0.1;89.1;6.0;0.0
30;90;15:30;30.3;0.81;57.1;32.0;-0.1;89.1;6.0;0.0
31;93;15:33;30.3;0.81;57.4;31.8;-0.1;89.2;7.0;0.0
32;96;15:36;30.3;0.81;57.7;31.6;-0.1;89.2;7.0;0.0
33;99;15:39;30.3;0.81;57.9;31.4;-0.1;89.3;7.0;0.0
34;102;15:42;30.3;0.81;58.2;31.2;-0.1;89.3;8.0;0.01
35;105;15:45;30.3;0.81;58.4;31.0;-0.1;89.4;8.0;0.01
36;108;15:48;30.3;0.81;58.6;30.8;-0.1;89.4;8.0;0.01
37;111;15:51;30.3;0.81;58.8;30.7;-0.1;89.5;9.0;0.01
38;114;15:54;30.3;0.81;59.0;30.5;-0.1;89.5;9.0;0.01
39;117;15:57;30.3;0.81;59.2;30.3;-0.0;89.6;9.0;0.01
40;120;16:00;30.3;0.81;59.4;30.2;-0.0;89.6;10.0;0.01
